### § 6

### Warmwasserbereiter

Warmwasserbereitungsanlagen dürfen nur dann an Wärmeerzeuger mit einer Nennheizleistung ab 26 kW, die der Raumheizung dienen, angeschlossen werden, wenn die Warmwasserbereitung bei kontinuierlichem Betrieb mindestens 25 % der Nennheizleistung beansprucht. Für den Austausch von Wärmeerzeugern gilt diese Bestimmung nur insoweit, als dies nach Maßgabe des vorhandenen Raumes vertretbar ist. Hievon sind ausgenommen kombinierten Gas-Wasserheizer (sogenannte Kombithermen) und Anlagen, bei denen mehr als 50 % des Warmwasserbedarfes aus Sonnenenergie gedeckt werden.
